model StiffTransmission
  Modelica.Blocks.Interfaces.RealInput actuatorInput annotation(
    Placement(visible = true, transformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput jointPosition annotation(
    Placement(visible = true, transformation(origin = {120, -60}, extent = {{-20, -20}, {20, 20}}, rotation = 180), iconTransformation(origin = {120, -60}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealInput jointVelocity annotation(
    Placement(visible = true, transformation(origin = {120, -20}, extent = {{-20, -20}, {20, 20}}, rotation = 180), iconTransformation(origin = {120, -20}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealOutput jointTorque annotation(
    Placement(visible = true, transformation(origin = {110, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Mechanics.Rotational.Components.AngleToTorqueAdaptor angleToTorqueAdaptor1(use_a = true, use_w = true) annotation(
    Placement(visible = true, transformation(origin = {41, 0}, extent = {{-21, -20}, {21, 20}}, rotation = 180)));
  Modelica.Mechanics.Rotational.Sources.Torque torque1 annotation(
    Placement(visible = true, transformation(origin = {-76, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Gain invertSign(k = -1) annotation(
    Placement(visible = true, transformation(origin = {70, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Mechanics.Rotational.Components.Inertia inertia(J = 0.01) annotation(
    Placement(visible = true, transformation(origin = {-32, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput jointAcceleration annotation(
    Placement(visible = true, transformation(origin = {120, 20}, extent = {{-20, -20}, {20, 20}}, rotation = 180), iconTransformation(origin = {120, 20}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
equation
  connect(inertia.flange_b, angleToTorqueAdaptor1.flange) annotation(
    Line(points = {{-22, 0}, {38, 0}, {38, 0}, {36, 0}}));
  connect(torque1.flange, inertia.flange_a) annotation(
    Line(points = {{-66, 0}, {-42, 0}}));
  connect(jointAcceleration, angleToTorqueAdaptor1.a) annotation(
    Line(points = {{120, 20}, {80, 20}, {80, 6}, {50, 6}, {50, 6}}, color = {0, 0, 127}));
  connect(angleToTorqueAdaptor1.tau, invertSign.u) annotation(
    Line(points = {{48, 16}, {53, 16}, {53, 60}, {58, 60}}, color = {0, 0, 127}));
  connect(invertSign.y, jointTorque) annotation(
    Line(points = {{81, 60}, {110, 60}}, color = {0, 0, 127}));
  connect(jointVelocity, angleToTorqueAdaptor1.w) annotation(
    Line(points = {{120, -20}, {83.5, -20}, {83.5, -6}, {49, -6}}, color = {0, 0, 127}));
  connect(actuatorInput, torque1.tau) annotation(
    Line(points = {{-120, 0}, {-88, 0}}, color = {0, 0, 127}));
  connect(jointPosition, angleToTorqueAdaptor1.phi) annotation(
    Line(points = {{120, -60}, {80.5, -60}, {80.5, -16}, {49, -16}}, color = {0, 0, 127}));
  annotation(
    uses(Modelica(version = "3.2.2")));
end StiffTransmission;